<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Test Lab MYSIMPLEPERIOD ** Hyderabad Andhra Pradesh IND ISHRAE WMO#=431280
  2022-08-17
  20:58:38
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.2.0-921312fa1d, YMD=2022.08.17 20:58</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Test Lab</b></p>
<p>Environment: <b>MYSIMPLEPERIOD ** Hyderabad Andhra Pradesh IND ISHRAE WMO#=431280</b></p>
<p>Simulation Timestamp: <b>2022-08-17
  20:58:38</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     7964.68</td>
    <td align="right">       79.65</td>
    <td align="right">       79.65</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     7964.68</td>
    <td align="right">       79.65</td>
    <td align="right">       79.65</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    25224.15</td>
    <td align="right">      252.24</td>
    <td align="right">      252.24</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    25224.15</td>
    <td align="right">      252.24</td>
    <td align="right">      252.24</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.250</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3907.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1013.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2956.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       87.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     7964.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     3907.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1013.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     2956.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       87.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       10.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       29.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       79.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       10.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       29.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       79.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    7964.681</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    7964.681</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    7964.681</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    7964.681</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.2.0-921312fa1d, YMD=2022.08.17 20:58</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">MYSIMPLEPERIOD</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Hyderabad Andhra Pradesh IND ISHRAE WMO#=431280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       78.47</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      545.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      120.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      120.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.06</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.06</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      120.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      120.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.06</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.06</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE</td>
    <td align="right">      100.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      300.00</td>
    <td align="right">        1.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.02</td>
    <td align="right">       18.02</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      100.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      300.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.02</td>
    <td align="right">       18.02</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      100.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      300.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.02</td>
    <td align="right">       18.02</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">18-MAY-16:19</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2923.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      900.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       59.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     4099.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2923.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      900.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       59.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    12373.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3209.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     9363.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      278.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    25224.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      123.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       32.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       93.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      252.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      123.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       32.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       93.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      252.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">    0.554765</td>
    <td align="right">    0.554765</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC COOLING COIL</td>
    <td align="right">    0.554765</td>
    <td align="right">     9183.33</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC HEATING COIL</td>
    <td align="right">     4806.15</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC SUPPLY FAN</td>
    <td align="right">    0.554765</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">NORTHWALL</td>
    <td align="right">WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Hyderabad Andhra Pradesh IND ISHRAE WMO#=431280</td>
    <td align="right">17.45</td>
    <td align="right">78.47</td>
    <td align="right">5.50</td>
    <td align="right">545.00</td>
    <td align="right">94947</td>
    <td align="right">1.1285</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Test Lab</td>
    <td align="right">270.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">LowerLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TESTZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-5.00</td>
    <td align="right">5.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-10.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.45E-015</td>
    <td align="right">10.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">300.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">100.00</td>
    <td align="right">120.00</td>
    <td align="right">101.98</td>
    <td align="right">18.02</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TESTZONE</td>
    <td align="right">100.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">INTERNALLIGHT</td>
    <td align="right">INTERNAL LOAD SCH</td>
    <td align="right">TESTZONE</td>
    <td align="right">100.00</td>
    <td align="right">0.0</td>
    <td align="right">800.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">0.180</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">720.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">INTERNALEQUIQMENTLOAD</td>
    <td align="right">INTERNAL LOAD SCH</td>
    <td align="right">TESTZONE</td>
    <td align="right">100.00</td>
    <td align="right">0.0</td>
    <td align="right">1000.000</td>
    <td align="right">10.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">900.000</td>
  </tr>
</table>
<br><br>
<b>Solar View Factor Check Values</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Solar View Factor Check Values-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone/Enclosure Name</td>
    <td align="right">Original Check Value</td>
    <td align="right">Calculated Fixed Check Value</td>
    <td align="right">Final Check Value</td>
    <td align="right">Number of Iterations</td>
    <td align="right">Fixed RowSum Convergence</td>
    <td align="right">Used RowSum Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TESTZONE</td>
    <td align="right">8.881784E-016</td>
    <td align="right">7.169788E-004</td>
    <td align="right">7.169788E-004</td>
    <td align="right">13</td>
    <td align="right">7.169788E-004</td>
    <td align="right">7.169788E-004</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WALLROOFFLOOR</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">16</td>
    <td align="right">0.167</td>
    <td align="right">0.2000</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">FLOOR</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">0.167</td>
    <td align="right">7.667</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PLASTIC</td>
    <td align="right">0.1500</td>
    <td align="right">0.030</td>
    <td align="right">503.000</td>
    <td align="right">1000.000</td>
    <td align="right">5.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WOOD</td>
    <td align="right">0.0150</td>
    <td align="right">0.115</td>
    <td align="right">513.000</td>
    <td align="right">1381.000</td>
    <td align="right">0.1304</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16</td>
    <td align="right">0.30645195E-05</td>
    <td align="right">-0.36475518E-17</td>
    <td align="right">0.30645195E-05</td>
    <td align="right">-0.75564623E-06</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">15</td>
    <td align="right">-0.14135969E-03</td>
    <td align="right">-0.10694814E-15</td>
    <td align="right">-0.14135969E-03</td>
    <td align="right">0.35270127E-04</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">14</td>
    <td align="right">0.29796167E-02</td>
    <td align="right">-0.23474464E-15</td>
    <td align="right">0.29796167E-02</td>
    <td align="right">-0.75300656E-03</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">13</td>
    <td align="right">-0.38072136E-01</td>
    <td align="right">0.50914605E-14</td>
    <td align="right">-0.38072136E-01</td>
    <td align="right">0.97556673E-02</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">12</td>
    <td align="right">0.32989945</td>
    <td align="right">0.37377524E-12</td>
    <td align="right">0.32989945</td>
    <td align="right">-0.85805657E-01</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">11</td>
    <td align="right">-2.0548261</td>
    <td align="right">0.10423862E-10</td>
    <td align="right">-2.0548261</td>
    <td align="right">0.54310096</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">10</td>
    <td align="right">9.5146375</td>
    <td align="right">0.12813365E-09</td>
    <td align="right">9.5146375</td>
    <td align="right">-2.5583638</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">9</td>
    <td align="right">-33.406535</td>
    <td align="right">0.76695519E-09</td>
    <td align="right">-33.406535</td>
    <td align="right">9.1486881</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">8</td>
    <td align="right">89.891310</td>
    <td align="right">0.23324596E-08</td>
    <td align="right">89.891310</td>
    <td align="right">-25.100751</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">7</td>
    <td align="right">-186.03561</td>
    <td align="right">0.36631462E-08</td>
    <td align="right">-186.03561</td>
    <td align="right">53.024254</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">6</td>
    <td align="right">295.24621</td>
    <td align="right">0.29235493E-08</td>
    <td align="right">295.24621</td>
    <td align="right">-85.983747</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">5</td>
    <td align="right">-355.72147</td>
    <td align="right">0.11385142E-08</td>
    <td align="right">-355.72147</td>
    <td align="right">105.95207</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">4</td>
    <td align="right">319.15999</td>
    <td align="right">0.19440301E-09</td>
    <td align="right">319.15999</td>
    <td align="right">-97.309069</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">3</td>
    <td align="right">-206.29177</td>
    <td align="right">0.14012518E-10</td>
    <td align="right">-206.29177</td>
    <td align="right">64.433413</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">2</td>
    <td align="right">90.659788</td>
    <td align="right">-0.33402718E-12</td>
    <td align="right">90.659788</td>
    <td align="right">-29.028546</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">1</td>
    <td align="right">-24.223317</td>
    <td align="right">0.15230179E-12</td>
    <td align="right">-24.223317</td>
    <td align="right">7.9557239</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">0</td>
    <td align="right">2.9669277</td>
    <td align="right">-0.18916107E-13</td>
    <td align="right">2.9669277</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">3</td>
    <td align="right">-0.36011647E-07</td>
    <td align="right">0.26090303E-07</td>
    <td align="right">-0.36011647E-07</td>
    <td align="right">0.57819945E-17</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">2</td>
    <td align="right">0.31101596E-01</td>
    <td align="right">0.18351339E-01</td>
    <td align="right">0.31101596E-01</td>
    <td align="right">-0.10525932E-06</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">1</td>
    <td align="right">-5.6830347</td>
    <td align="right">3.0073459</td>
    <td align="right">-5.6830347</td>
    <td align="right">0.21543635E-01</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">0</td>
    <td align="right">13.153433</td>
    <td align="right">4.4758023</td>
    <td align="right">13.153433</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WINDOW</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.813</td>
    <td align="right">0.435</td>
    <td align="right">0.355</td>
    <td align="right">0.630</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.05603E-002</td>
    <td align="right">0.35475</td>
    <td align="right">0.42928</td>
    <td align="right">0.42928</td>
    <td align="right">0.62900</td>
    <td align="right">0.13141</td>
    <td align="right">0.15055</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.11109</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TESTZONE</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TESTZONE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Surface View Factor Check Values</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface View Factor Check Values-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone/Enclosure Name</td>
    <td align="right">Original Check Value</td>
    <td align="right">Calculated Fixed Check Value</td>
    <td align="right">Final Check Value</td>
    <td align="right">Number of Iterations</td>
    <td align="right">Fixed RowSum Convergence</td>
    <td align="right">Used RowSum Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TESTZONE</td>
    <td align="right">8.881784E-016</td>
    <td align="right">7.169788E-004</td>
    <td align="right">7.169788E-004</td>
    <td align="right">13</td>
    <td align="right">7.169788E-004</td>
    <td align="right">7.169788E-004</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TESTZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TESTZONE</td>
    <td align="right">Cooling</td>
    <td align="right">7725.93179</td>
    <td align="right">7725.93179</td>
    <td align="right">0.55476</td>
    <td align="right">0.55476</td>
    <td align="right">SUMMER</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">40.11500</td>
    <td align="right">8.61259E-003</td>
    <td align="right">100.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TESTZONE</td>
    <td align="right">Heating</td>
    <td align="right">5214.68507</td>
    <td align="right">5214.68507</td>
    <td align="right">0.13922</td>
    <td align="right">0.13922</td>
    <td align="right">WINTER</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">10.00000</td>
    <td align="right">1.00000E-005</td>
    <td align="right">100.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.55476</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.55476</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TESTZONE PTAC COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     0.55476</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TESTZONE PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">  9183.32790</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TESTZONE PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">TESTZONE PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">  4806.14816</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TESTZONE PTAC SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     0.55476</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TESTZONE PTAC COOLING COIL</td>
    <td align="right">8752.9</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WINTER</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SUMMER</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MYSIMPLEPERIOD</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2019</td>
    <td align="right">12/31/2019</td>
    <td align="right">Tuesday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">99063</td>
    <td align="right">270</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">46.00</td>
    <td align="right">10.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">99063</td>
    <td align="right">230</td>
    <td align="right">5.3</td>
    <td align="right">1.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TESTZONE</td>
    <td align="right">SizingPeriod: WINTER</td>
    <td align="right">0.1409538676</td>
    <td align="right">0.3742026992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4838362205E-002</td>
    <td align="right">0.2633784817</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TESTZONE</td>
    <td align="right">SizingPeriod: SUMMER</td>
    <td align="right">0.1955614983</td>
    <td align="right">0.7788335582</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8522453052E-002</td>
    <td align="right">8.6700513065E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TESTZONE</td>
    <td align="right">RunPeriod: MYSIMPLEPERIOD</td>
    <td align="right">2.8343755028E-002</td>
    <td align="right">9.3792914927E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4864664515E-002</td>
    <td align="right">0.1511924844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      313.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.26</td>
    <td align="right">      367.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">WINTER</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">SUMMER</td>
    <td align="right">       46.00</td>
    <td align="right">       10.70</td>
    <td align="right">       23.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">NORTHWALL</td>
    <td align="right">WALLROOFFLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.194</td>
    <td align="right">       0.200</td>
    <td align="right">       30.00</td>
    <td align="right">       11.98</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">EASTWALL</td>
    <td align="right">WALLROOFFLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.194</td>
    <td align="right">       0.200</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SOUTHWALL</td>
    <td align="right">WALLROOFFLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.194</td>
    <td align="right">       0.200</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WESTWALL</td>
    <td align="right">WALLROOFFLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.194</td>
    <td align="right">       0.200</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOF</td>
    <td align="right">WALLROOFFLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.195</td>
    <td align="right">       0.200</td>
    <td align="right">      100.00</td>
    <td align="right">      100.00</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WINDOW</td>
    <td align="right">WINDOW</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.02</td>
    <td align="right">       18.02</td>
    <td align="right">       2.813</td>
    <td align="right">       0.435</td>
    <td align="right">       0.630</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">NORTHWALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.02</td>
    <td align="right">       2.813</td>
    <td align="right">       0.435</td>
    <td align="right">       0.630</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.02</td>
    <td align="right">       2.813</td>
    <td align="right">       0.435</td>
    <td align="right">       0.630</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">INTERNALLIGHT</td>
    <td align="right">TESTZONE</td>
    <td align="right">      8.0000</td>
    <td align="right">      100.00</td>
    <td align="right">      800.00</td>
    <td align="right">General</td>
    <td align="right">INTERNAL LOAD SCH</td>
    <td align="right">       56.70</td>
    <td align="right">       63.00</td>
    <td align="right">       24.29</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1013.28</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0000</td>
    <td align="right">      100.00</td>
    <td align="right">      800.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1013.28</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">SINGLE</td>
    <td align="right">TESTZONE</td>
    <td align="right">DAYLIGHT</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">      800.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9183.33</td>
    <td align="right">     7352.68</td>
    <td align="right">     1830.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8752.9</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.08</td>
    <td align="right">        8.70</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4806.15</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">       75.00</td>
    <td align="right">        0.55</td>
    <td align="right">       59.44</td>
    <td align="right">      107.14</td>
    <td align="right">        1.00</td>
    <td align="right">        4.86</td>
    <td align="right">General</td>
    <td align="right">SUMMER</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE</td>
    <td align="right">     7725.93</td>
    <td align="right">     7725.93</td>
    <td align="right">       77.26</td>
    <td align="right">       0.555</td>
    <td align="right">       0.555</td>
    <td align="right">SUMMER</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       40.12</td>
    <td align="right">     0.00861</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE</td>
    <td align="right">     5214.69</td>
    <td align="right">     5214.69</td>
    <td align="right">       52.15</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">WINTER</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       10.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">    9183.328</td>
    <td align="right">    7352.680</td>
    <td align="right">    0.554765</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMER</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    11331.07</td>
    <td align="right">    11331.07</td>
    <td align="right">    0.554765</td>
    <td align="right">       24.27</td>
    <td align="right">       15.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       13.91</td>
    <td align="right">       11.47</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.12</td>
    <td align="right">  0.00861259</td>
    <td align="right">       20.86</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     40.3906</td>
    <td align="right">     7725.93</td>
    <td align="right">        0.00</td>
    <td align="right">     9100.35</td>
    <td align="right">     7229.27</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">    4806.148</td>
    <td align="right">    4806.148</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTER</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">WINTER</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">     4806.15</td>
    <td align="right">     4806.15</td>
    <td align="right">    0.139218</td>
    <td align="right">       20.00</td>
    <td align="right">       13.83</td>
    <td align="right">  0.00799939</td>
    <td align="right">       50.00</td>
    <td align="right">       23.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">       10.00</td>
    <td align="right">  0.00001000</td>
    <td align="right">       -0.03</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00799939</td>
    <td align="right">     51.5486</td>
    <td align="right">     5214.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">TESTZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9183.328</td>
    <td align="right">    7352.680</td>
    <td align="right">    0.554765</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.15606</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1285</td>
    <td align="right">TESTZONE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.554765</td>
    <td align="right">  0.62605224</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMER</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    11331.07</td>
    <td align="right">    11331.07</td>
    <td align="right">      0.8105</td>
    <td align="right">  0.62605224</td>
    <td align="right">    0.554765</td>
    <td align="right">       24.27</td>
    <td align="right">       15.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44753.1</td>
    <td align="right">       13.91</td>
    <td align="right">       11.47</td>
    <td align="right">  0.00800000</td>
    <td align="right">     34188.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      59.439</td>
    <td align="right">    11271.63</td>
    <td align="right">       40.12</td>
    <td align="right">  0.00861259</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     40.3906</td>
    <td align="right">     7725.93</td>
    <td align="right">        0.00</td>
    <td align="right">     9100.35</td>
    <td align="right">     7229.27</td>
    <td align="right">  0.60126590</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.92</td>
    <td align="right">       14.34</td>
    <td align="right">  0.00995880</td>
    <td align="right">     40172.4</td>
  </tr>
  <tr>
    <td align="right">TESTZONE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">TESTZONE PTAC</td>
    <td align="right">TESTZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4806.148</td>
    <td align="right">    4806.148</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1285</td>
    <td align="right">TESTZONE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.554765</td>
    <td align="right">  0.62605224</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTER</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTER</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">     4806.15</td>
    <td align="right">     4806.15</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.15710807</td>
    <td align="right">    0.139218</td>
    <td align="right">       20.00</td>
    <td align="right">       13.83</td>
    <td align="right">  0.00799939</td>
    <td align="right">     40400.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4806.15</td>
    <td align="right">       10.00</td>
    <td align="right">  0.00001000</td>
    <td align="right">       -0.03</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.54</td>
    <td align="right">  0.00799939</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00799939</td>
    <td align="right">     51.5486</td>
    <td align="right">     5214.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE</td>
    <td align="right">        0.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           1</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     7964.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4099.34</td>
    <td align="right">18-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     3969.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1620.00</td>
    <td align="right">01-JAN-17:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TESTZONE</td>
    <td align="right">     3969.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1620.00</td>
    <td align="right">01-JAN-17:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1013.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      720.00</td>
    <td align="right">01-JAN-17:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TESTZONE</td>
    <td align="right">     1013.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      720.00</td>
    <td align="right">01-JAN-17:50</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     1013.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      720.00</td>
    <td align="right">01-JAN-17:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     2956.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      900.00</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TESTZONE</td>
    <td align="right">     2956.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      900.00</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     2956.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      900.00</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     7964.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4099.34</td>
    <td align="right">18-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     7964.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4099.34</td>
    <td align="right">18-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     7964.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4099.34</td>
    <td align="right">18-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     7964.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4099.34</td>
    <td align="right">18-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     7964.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4099.34</td>
    <td align="right">18-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     7964.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4099.34</td>
    <td align="right">18-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     3994.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2983.34</td>
    <td align="right">18-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       87.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       59.44</td>
    <td align="right">17-APR-16:20</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       87.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       59.44</td>
    <td align="right">17-APR-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     3907.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2923.97</td>
    <td align="right">18-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [kWh]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [kWh]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kWh]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    22220.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15988.20</td>
    <td align="right">17-APR-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    11056.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8012.39</td>
    <td align="right">17-APR-17:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TESTZONE</td>
    <td align="right">    11056.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8012.39</td>
    <td align="right">17-APR-17:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TESTZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    11056.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8012.39</td>
    <td align="right">17-APR-17:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TESTZONE</td>
    <td align="right">    11056.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8012.39</td>
    <td align="right">17-APR-17:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    11164.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8095.08</td>
    <td align="right">25-MAY-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    11164.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8095.08</td>
    <td align="right">25-MAY-08:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE</td>
    <td align="right">       0.000</td>
    <td align="right">   -11056.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1013.284</td>
    <td align="right">    2956.502</td>
    <td align="right">    6773.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1349.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -1035.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.01</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">   -11056.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1013.284</td>
    <td align="right">    2956.502</td>
    <td align="right">    6773.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1349.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -1035.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.01</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE</td>
    <td align="right">14-JUN-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">    -9434.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9523.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-JUN-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">    -9434.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9523.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-08-17
    20:58:38</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">MYSIMPLEPERIOD ** Hyderabad Andhra Pradesh IND ISHRAE WMO#=431280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">TESTZONE</td>
    <td align="right">      100.00</td>
    <td align="right">      100.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      100.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [kWh]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [kWh]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [kWh]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [kWh]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [kWh]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">     3907.02</td>
    <td align="right">     2923.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     1013.28</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     2956.50</td>
    <td align="right">      900.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       87.88</td>
    <td align="right">       59.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kWh]</td>
    <td align="right">Total Energy Use [kWh]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     2956.50</td>
    <td align="right">     7964.69</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2956.50</td>
    <td align="right">     7964.69</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kWh]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       10.13</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       39.07</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       29.57</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       79.65</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       79.65</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       12.72</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       49.05</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       37.12</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">ALWAYS 20</td>
    <td align="right">LAST THERMO DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">        5.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ALWAYS 24</td>
    <td align="right">LAST THERMO DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       40.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
</body>
</html>
